---
title: "Cummins Onan MDKBH - Manual de servico - 981-0542"
note_type: "acervo-companion"
domain: "90_Revisao_Manual"
status: "auto-extracted"
acervo_origin: "acervo-principal"
document_kind: "service-manual"
curation_priority: "alta"
curation_stage: "curadoria-humana-parcial"
reviewed_on: "2026-04-28"
review_jurisdiction: "Brasil"
source_pdf: "Geradores/Cummins-Onan/MDKBH/cummins-onan-mdkbh-service-manual-981-0542.pdf"
source_sha256: "a791141a566bce49f6c912adeb1eb780b174c7586684a295f38c02f13441405b"
acervo_system: "Geradores"
acervo_brand: "Cummins-Onan"
acervo_family: "MDKBH"
extraction_method: "pdftotext"
text_extractable: "sim"
pdf_pages: "138"
pdf_version: "1.6"
pdf_encrypted: "sim"
qpdf_status: "warning"
ocr_priority: "nao"
ocr_status: "nao-gerado"
ocr_text_path: "n/a"
ocr_note_path: "n/a"
ocr_text_chars: "0"
analysis_source: "pdftotext"
detected_document_codes: "981-0542, 300-5512"
curation_topics: "alimentacao eletrica, protecao e seccionamento, cabos e ligacoes, aterramento/bonding, instalacao fisica, operacao, manutencao, diagnostico de falhas"
aliases:
  - "cummins-onan-mdkbh-service-manual-981-0542.pdf"
related_notes:
  - "90_Revisao_Manual/10_Indices_e_Paineis/Acervo Local - Indice Gerado"
  - "Tabela-Mestre do Acervo - Biblioteca de Referencia"
  - "90_Revisao_Manual/10_Indices_e_Paineis/Acervo Notas - Indice Gerado"
---

# Cummins Onan MDKBH - Manual de servico - 981-0542

> [!abstract] Resumo tecnico
> Nota companheira gerada automaticamente a partir do PDF do acervo local.
> Ela serve como camada de rastreio rapido, busca textual e preparo de curadoria editorial.

## Fonte

- PDF: [cummins-onan-mdkbh-service-manual-981-0542.pdf](</C:/Users/User/Desktop/ELETRO NAUTICA OBSIDIAN/ELETRO NAUTICA/90_Revisao_Manual/_Acervo_Local/Geradores/Cummins-Onan/MDKBH/cummins-onan-mdkbh-service-manual-981-0542.pdf>)
- caminho relativo: `Geradores/Cummins-Onan/MDKBH/cummins-onan-mdkbh-service-manual-981-0542.pdf`
- nota companheira: `90_Revisao_Manual/_Acervo_Notas/Geradores/Cummins-Onan/MDKBH/cummins-onan-mdkbh-service-manual-981-0542.md`
- tamanho do arquivo: `21.8 MB`
- paginas detectadas: `138`
- versao PDF: `1.6`
- PDF criptografado: `sim`
- titulo em metadados: `tmp_HthvuJ`
- texto extraivel detectado: `sim`
- tipo documental detectado: `service-manual`
- metodo de extracao: `pdftotext`
- status qpdf: `warning`
- prioridade OCR: `nao`
- status OCR auxiliar: `nao-gerado`
- nota OCR auxiliar: `n/a`
- texto OCR auxiliar: `n/a`
- caracteres OCR auxiliares: `0`
- fonte de analise automatica: `pdftotext`

## Sinais principais

- sistema: `Geradores`
- marca: `Cummins-Onan`
- familia: `MDKBH`
- marcas detectadas: `Cummins / Onan`
- codigos/modelos detectados: `MDKBH`
- codigos tecnicos/documentais detectados: `981-0542, 300-5512`
- datas/revisoes detectadas: `n/a`
- termos uteis detectados: `air, alternator, battery, control, cooling, engine, generator, installation`
- topicos de curadoria: `alimentacao eletrica, protecao e seccionamento, cabos e ligacoes, aterramento/bonding, instalacao fisica, operacao, manutencao, diagnostico de falhas`

## Extracao tecnica automatica

### Secoes e assuntos provaveis

- `Service Manual`
- `Marine Generator Set`
- `1. SAFETY PRECAUTIONS ........................................................................................`
- `1.3 General Safety Precautions................................................................................`
- `1.5 Generator Voltage Is Deadly ..............................................................................`
- `1.8 Battery Gas is Explosive..................................................................................`
- `1.13 Generator Set Warning Labels ............................................................................`
- `3. MAINTENANCE ...............................................................................................`
- `3.1 Periodic Maintenance .....................................................................................`
- `3.1.1 Periodic Maintenance Schedule ..........................................................................`
- `3.2.1 Service Point Locations ................................................................................`
- `3.2.2 Battery Connections.....................................................................................`
- `3.3 Maintaining the Battery ..................................................................................`
- `3.6 Maintaining the Cooling System ...........................................................................`

### Especificacoes e linhas de valor tecnico

- `Any work with exposed energized circuits with potentials of 50 Volts AC or 75 Volts DC or higher`
- `4.12 Battery Charging Regulator (A1) ........................................................................................`
- `10.4.11 Code No. 12 - High AC Voltage...........................................................................`
- `10.4.12 Code No. 13 - Low AC Voltage............................................................................`
- `12. MAINTENANCE RECORD .......................................................................................................`
- `1.5 Generator Voltage Is Deadly ..................................................................................................`
- `1.8 Battery Gas is Explosive.........................................................................................................`
- `3. MAINTENANCE ...........................................................................................................................`
- `3.1 Periodic Maintenance ...........................................................................................................`
- `3.1.1 Periodic Maintenance Schedule ................................................................................`
- `3.2.2 Battery Connections...................................................................................................`
- `3.3 Maintaining the Battery .........................................................................................................`
- `3.6 Maintaining the Cooling System ...........................................................................................`
- `3.6.1 Cooling System ..........................................................................................................`

### Leitura operacional sugerida

- alimentacao eletrica
- protecao e seccionamento
- cabos e ligacoes
- aterramento/bonding
- instalacao fisica
- operacao
- manutencao
- diagnostico de falhas

## Aplicacao e integracoes sugeridas

- usar esta nota para localizar rapidamente procedimentos, identificacao de modelo e pontos de manutencao do grupo gerador
- prioridade alta para campo: documentar ligacoes, bitolas, protecoes, ventilacao, posicionamento e checklist de montagem

## Links internos sugeridos

- `Tabela-Mestre do Acervo - Biblioteca de Referencia`
- `90_Revisao_Manual/10_Indices_e_Paineis/Acervo Local - Indice Gerado`
- `90_Revisao_Manual/00_Entrada_e_Controle/Portal do Acervo - Biblioteca de Referencia`
- `90_Revisao_Manual/90_Arquivo_Historico/Acervo Local - Geradores Iniciais (Cummins Onan)`

<!-- CURADORIA-HUMANA:START -->
## Curadoria humana

### Resumo humano
- `service manual` `981-0542 (Issue 7)`, datado de `10-2013`, cobrindo o gerador marinho `Cummins Onan MDKBH (Spec A-E)`.
- e um manual de oficina de verdade, nao apenas de identificacao: cobre manutencao periodica, controle do grupo gerador, sensores de protecao, motor/acessorios, gerador, mudanca de frequencia, ajuste de tensao AC, troubleshooting por `fault code` e diagramas.
- o conjunto descrito usa motor `Kubota Z482`, `2 cilindros`, `0,479 L`, com `2900 rpm` em `60 Hz` e `2400 rpm` em `50 Hz`; o alternador e do tipo `2-pole rotating field`, com `brushes` e `slip rings`, controlado eletronicamente.

### Aplicacao de oficina
- usar este PDF como manual-base quando o defeito transita entre motor diesel, controle do grupo e geracao AC, especialmente nos cenarios `sem AC`, `alta/baixa tensao`, `alta/baixa frequencia`, `perda de fluxo de agua bruta`, `CO`, `temperatura`, `governador` e `configuracao incorreta de controlador`.
- e muito forte para manutencao preventiva real em barco: a rotina diaria/`8 h` pede inspecao de `bateria`, `oleo`, `combustivel`, `coolant`, `raw water`, `escape` e `mecanica`, e o capitulo 3 organiza os pontos de servico que mais costumam gerar parada evitavel.
- e excelente para comissionamento e retorno de servico porque traz `fuel prime`, `configuracao do controlador`, `codigo de configuracao 19`, `mudanca de 50/60 Hz`, ajuste fino de tensao e acesso aos diagramas do conjunto.

### Modelos cobertos confirmados
- `MDKBH (Spec A-E)`
- configuracao de controlador para `MDKBH`: `Code 19`
- familia de manual: gerador diesel marinho compacto `Cummins Onan`, com motor `Kubota Z482`

### Mapa de uso rapido
- `Cap. 3`: manutencao, inspecao geral, combustivel, arrefecimento, `siphon break`, trocador de calor, impeller, correia, armazenagem e retorno ao servico.
- `Cap. 4`: controlador, relays, sensores `E1/E2/S5/S6`, `governor actuator A12`, logica de start/stop, ajuste de `high-idle` e modulo de rede `NIM`.
- `Cap. 5`: motor e acessorios, com destaque para teste de bomba de combustivel, mangueiras, glow plugs, arranque e alternador de carga.
- `Cap. 6`: gerador propriamente dito, com resistencias de enrolamento, testes de isolamento, `stator`, `rotor`, `brush block`, `slip rings`, `field flash` e drive.
- `Cap. 7 e 8`: reconexao para frequencia/tensao de aplicacao e ajuste fino do AC sem depender de tentativa e erro.
- `Cap. 10`: troubleshooting por `fault code`, incluindo falhas de motor, controle, geracao, sensores e intertravamentos de protecao.

### Fault codes e sinais que mais importam
- o manual confirma dois modos praticos de leitura de falha: `digital display` e `status lamp` no switch. No lamp, `1 blink` = alta temperatura, `2 blinks` = baixa pressao de oleo, `3 blinks` = service fault, `4 blinks` = overcrank, `5 blinks` = `CO`, `7 blinks` = perda de fluxo de agua bruta.
- para oficina, os codigos mais valiosos como atalho mental sao: `12` alta tensao AC, `13` baixa tensao AC, `14` alta frequencia, `15` baixa frequencia, `22` governor overload, `37` invalid genset configuration, `45` speed sense lost, `58` high exhaust temperature e `59` low coolant level.
- nos sensores, este manual merece consulta direta sempre que houver shutdown recorrente em `E1` pressao de oleo, `E2` temperatura de coolant, `S5` alta temperatura de escape, `S6` perda de `raw water flow`, ou quando a geracao parecer ruim mas a causa real estiver no controle.

### Procedimentos premium de maior valor
- `fuel prime`: o controlador prime a linha ao manter o switch em `STOP (Prime)` por mais de `3 s`; isso deve entrar no ritual de diagnostico toda vez que o conjunto tiver ficado sem diesel, parado por muito tempo ou apos manutencao de filtro/linha.
- `teste rapido da fuel pump`: o manual orienta pincar a linha de bypass e, se necessario, medir entrega; como referencia, `1 litro` deve encher em ate `1,5 min` na funcao de prime. Se falhar, revisar filtros e restricoes antes de condenar bomba.
- `ajuste de high-idle`: o `governor actuator A12` permite regulagem; o alvo indicado e `3300 a 3400 rpm`. Isso e util quando o sintoma aparece como frequencia errada, partida ruim, oscilacao ou shutdown `Code 15`.
- `mudanca de frequencia`: no box DC, ligar `J5` em `P6` para `60 Hz` ou separar de `P7` para `50 Hz`; depois aplicar a etiqueta de reconexao e conferir tensao/circuit breaker.
- `ajuste de tensao AC`: dentro do primeiro minuto apos a partida, pressionar `START` `6` vezes para entrar em modo de ajuste; cada toque altera cerca de `0,6 V`. E um detalhe pequeno, mas economiza muita desmontagem quando a tensao esta levemente fora.

### Pontos de atencao
- o capitulo de seguranca e particularmente importante em uso nautico: o manual dedica bloco proprio aos riscos de `CO` em barco, incluindo `station wagon effect`, obstrucoes de dissipacao, infiltracao de barcos vizinhos e teste dos detectores antes de cada partida e a cada `8 h` de operacao continua.
- este gerador e tratado pelo manual como `ignition protected device`; por isso, pecas criticas nao devem ser substituidas por equivalentes genericos fora do indice de pecas criticas. Em manutencao marina, isso e decisao de seguranca, nao detalhe comercial.
- no retorno de armazenagem, o manual manda substituir o `raw water pump impeller` se ele tiver mais de `1 ano`, reavaliar correia, executar manutencao pendente e re-primar o combustivel antes de partida. Isso evita varios falsos diagnosticos de superaquecimento e falta de agua.
- o troubleshooting deixa claro que muitas paradas podem ser evitadas com manutencao em dia e sem deixar o grupo `run out of fuel`; em barcos com tanque compartilhado com propulsao, vale marcar no gauge o ponto em que o gerador passa a aspirar ar antes do motor principal.
- nos fittings de combustivel, usar apenas vedante liquido compatível com diesel nas roscas macho e evitar `Teflon tape`, porque fragmentos podem contaminar a linha e gerar defeitos intermitentes chatos de reproduzir.

### Integracoes e links internos
- sistema-base: `Geradores`
- marca/familia: `Cummins-Onan / MDKBH`
- notas relacionadas: `30_Energia_e_Conversao/Gerador (AC)`, `10_Fundamentos_e_Projeto/Troubleshooting — Diagnóstico de Falhas Elétricas`, `40_Distribuicao_Protecao_e_Aterramento/Aterramento`, `80_Seguranca_e_Corrosao/Detector de CO — Monóxido de Carbono`, `90_Revisao_Manual/Acervo Local — Geradores Iniciais (Cummins Onan)`, `90_Revisao_Manual/Matriz de Modelos e Versões — Geradores`

### Status de curadoria
- tipo documental confirmado: `service-manual`
- curadoria humana: parcial-avancada
- pronto para ensino/SEO: parcial
<!-- CURADORIA-HUMANA:END -->

## Trechos indexaveis

- `Any work with exposed energized circuits with potentials of 50 Volts AC or 75 Volts DC or higher`
- `4.12 Battery Charging Regulator (A1) ........................................................................................`
- `10.4.11 Code No. 12 - High AC Voltage...........................................................................`
- `10.4.12 Code No. 13 - Low AC Voltage............................................................................`
- `12. MAINTENANCE RECORD .......................................................................................................`
- `1.5 Generator Voltage Is Deadly ..................................................................................................`
- `1.8 Battery Gas is Explosive.........................................................................................................`
- `3. MAINTENANCE ...........................................................................................................................`
- `3.1 Periodic Maintenance ...........................................................................................................`
- `3.1.1 Periodic Maintenance Schedule ................................................................................`
- `3.2.2 Battery Connections...................................................................................................`
- `3.3 Maintaining the Battery .........................................................................................................`

## Perguntas de curadoria

- quais modelos e revisoes este PDF cobre de verdade, e quais ficaram de fora?
- quais paginas merecem virar nota humana curada ou material de aula?
- quais requisitos de montagem, bitola, protecao e ambiente precisam ser destacados no resumo humano?

## Acoes sugeridas

- destacar ligacoes, torque, bitolas, protecoes e condicoes de montagem
- conferir se existe manual operacional complementar na mesma familia

## Observacoes

- esta nota e automatica; revisar manualmente antes de usar como resumo definitivo
- quando este PDF for relevante para ensino, oficina ou SEO, vale evoluir para nota humana curada
